<?xml version="1.0" encoding="UTF-8" standalone="no"?><?Xpress productLine="ncc-clause" ?><clause xmlns:srcattr="urn:source:attribute" xmlns:xt="urn:xpressauthor:trackchanges" id="_2fb1be12-95a0-47af-b583-10e37ff11a15" outputclass="ncc-clause"><sptc>S47C2</sptc><title id="_b8b562a1-3dc2-4a25-b103-0d6142a81bea">Calculation of climate specific part load value for chillers</title><archive-num><placeholder outputclass="placeholder">[ARCHIVE]</placeholder></archive-num><subclause id="_fd615fbb-0f4d-4001-9266-9c13d8948c48" outputclass="subclause"><title id="_093859ff-6fb5-4e39-ae9f-f7aaf3caf11f">SubClause</title><num>1</num><p>The <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9431_0.3.0.xml#_fc66c3e7-45c3-4184-96c8-b34170b296d8" id="_7573a8e5-3ec8-41b3-b0d1-7c6db7c3daa6" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">climate specific part load value</xref> for a group of one or more chillers must be calculated in accordance with the following formula:</p><equation-block height="24" heightdpi="96" id="_58cca082-6cac-4c94-9d87-cadf2d978420" width="357" widthdpi="96"><mathML><!-- MathType@Translator@5@5@MathML2 (no namespace).tdl@MathML 2.0 (no namespace)@ --><math> <semantics>  <mrow>   <mi>C</mi><mi>S</mi><mi>P</mi><mi>L</mi><mi>V</mi><mo>=</mo><msub>    <mi>α</mi>    <mrow>     <mn>100</mn></mrow>   </msub>   <mi>E</mi><mi>E</mi><msub>    <mi>R</mi>    <mrow>     <mn>100</mn></mrow>   </msub>   <mo>+</mo><msub>    <mi>α</mi>    <mrow>     <mn>75</mn></mrow>   </msub>   <mi>E</mi><mi>E</mi><msub>    <mi>R</mi>    <mrow>     <mn>75</mn></mrow>   </msub>   <mo>+</mo><msub>    <mi>α</mi>    <mrow>     <mn>50</mn></mrow>   </msub>   <mi>E</mi><mi>E</mi><msub>    <mi>R</mi>    <mrow>     <mn>50</mn></mrow>   </msub>   <mo>+</mo><msub>    <mi>α</mi>    <mrow>     <mn>25</mn></mrow>   </msub>   <mi>E</mi><mi>E</mi><msub>    <mi>R</mi>    <mrow>     <mn>25</mn></mrow>   </msub>   </mrow>  <annotation encoding="MathType-MTEF">MathType@MTEF@5@5@+=  feaahGart1ev3aqatCvAUfeBSjuyZL2yd9gzLbvyNv2CaerbuLwBLn  hiov2DGi1BTfMBaeXatLxBI9gBaerbd9wDYLwzYbItLDharqqtubsr  4rNCHbGeaGqiVu0Je9sqqrpepC0xbbL8F4rqqrFfpeea0xe9Lq=Jc9  vqaqpepm0xbba9pwe9Q8fs0=yqaqpepae9pg0FirpepeKkFr0xfr=x  fr=xb9adbaqaaeGaciGaaiaabeqaamaabaabaaGcbaGaam4qaiaado  facaWGqbGaamitaiaadAfacqGH9aqpcqaHXoqydaWgaaWcbaGaaGym  aiaaicdacaaIWaaabeaakiaadweacaWGfbGaamOuamaaBaaaleaaca  aIXaGaaGimaiaaicdaaeqaaOGaey4kaSIaeqySde2aaSbaaSqaaiaa  iEdacaaI1aaabeaakiaadweacaWGfbGaamOuamaaBaaaleaacaaI3a  GaaGynaaqabaGccqGHRaWkcqaHXoqydaWgaaWcbaGaaGynaiaaicda  aeqaaOGaamyraiaadweacaWGsbWaaSbaaSqaaiaaiwdacaaIWaaabe  aakiabgUcaRiabeg7aHnaaBaaaleaacaaIYaGaaGynaaqabaGccaWG  fbGaamyraiaadkfadaWgaaWcbaGaaGOmaiaaiwdaaeqaaaaa@5CD9@  </annotation> </semantics></math><!-- MathType@End@5@5@ --></mathML><image content-type="gif">R0lGODlhZgEYAPAAAP///wAAACwAAAAAZgEYAAAC/4SPqcvtD6OctNqLs968+w+G4kiW5omm6sq2
7gvH8kzX9o3n+s73/v8JCA2Bg7AIQB6PRmZzmHS6lk4qNCq1WZHY5fMq236l1JqYaEVnJ9fq04jg
cuPx+Wsup8OJObyev5dk9icYWHgYRugHiBhhd7jICLkQGRNZmYfx2IGpaOg40mmYyRbqGUgq8Zia
Wrg5ueHVCMH6WVnx+iXJ0NpLCOogm4ua4PtJG+yGvFt7HLxc/PfaagGlhDtq61zaYL1Lqc28/dx9
Patg3EgNjW4+TCwdT/H+Xea8rmbvSd+epZ8fqxsdfv+62JGFjddARwjzHVyjSiEcfgaLNWwYEdi3
jf+uOByslk3cOYZnwj1I93Ekry0px8mDt4eiw4vRNLZcJPNXTUbTFOaU6FKgJJQBwekEenPnT44t
T5pMChLdTmhQeUZ9CUsqsXcsp7qSA9arOZhKwkYhpxWVtVtEea4VmtYtGrFP1c6F+wuPWZHqrDb5
a9Rtpp7SllIqWyQxIMVZFyut6W5s3Dpqzgpq2jgzY8Z4KWOx3JFvVT6DO99lsrkv1tAxSZ/0V7mL
xTQcL1QZ4i50166y50aunev275lraSP0BjpwP4eODQq3d1xZ8JWIB4I1Lia6dSBFr0kOsvi7x6Me
bo0XDx59UZWcgnIn5722huGG0bJffx+k+vb7NZFOb+/eexLFl59t4cl3FYIZYHaegguyxl+ABuIj
YDJlARbCbXeB9xkJ1ZXXRn2v7cUJbSKUVGGKKq7IYosuvghjjDLOSGONNt6IY446zlAAACH/C01h
dGhUeXBlMDAx/wUBAAcIRFNNVDcAARNXaW5BbGxCYXNpY0NvZGVQYWdlcwARBVRpbWVzIE5ldyBS
b21hbgARA1N5bWJvbAARBUNvdXJpZXIgTmV3ABEETVQgRXh0cmEAEgAIIS9Fj0QvQVD0EA9HX0FQ
8h8eQVD0FQ9BAPRF9CX0j0JfQQD0EA9DX0EA9I9F9CpfSPSPQQD0EA9A9I9Bf0j0EA9BKl9EX0X0
X0X0X0EPDAEAAQABAgICAgACAAEBAQADAAEABAAACgEAAgCDQwACAINTAAIAg1AAAgCDTAACAINW
AAIEhj0APQIEhLEDYQMAGwAACwEAAgCIMQACAIgwAAIAiDAAAP8BAQAKAgCDRQACAINFAAIAg1IA
AwAbAAALAQACAIgxAAIAiDAAAgCIMAAAAQEACgIEhisAKwIEhLEDYQMAGwAACwEAAgCINwACAIg1
AAABAQAKAgCDRQACAINFAAIAg1IAAwAbAAALAQACAIg3AAIAiDUAAAEBAAoCBIYrACsCBISxA2ED
ABsAAAsBAAIAiDUAAgCIMAAAAQEACgIAg0UAAgCDRQACAINSAAMAGwAACwEAAgCINQACAIgwAAAB
AQAKAgSGKwArAgSEsQNhAwAbAAALAQACAIgyAAIAiDUAAAEBAAoCAINFAAIAg0UAAgCDUgADABsA
AAsBAAIAiDIMAAIAiDUAAAEBAAAAACH/C01hdGhUeXBlMDAz/zw/eG1sIHZlcnNpb249IjEuMCI/
PjwhLS0gTWF0aFR5cGVAVHJhbnNsYXRvckA1QDVATWF0aE1MMiAoQ2xpcGJvYXJkKS50ZGxATWF0
aE1MIDIuMCAoQ2xpcGJvYXJkKUAgLS0+PG1hdGggeG1sbnM9J2h0dHA6Ly93d3cudzMub3JnLzE5
OTgvTWF0aC9NYXRoTUwnPjxtcm93PjxtaT5DPC9taT48bWk+UzwvbWk+PG1pPlA8L21pPjxtaT5M
PC9taT48bWk+VjwvbWk+PG1vPj08L21vPjxtc3ViPjxtaT4mI3gwM0IxOzwvbWk+PG1yb3c+PG1u
PjEwMDwvbf9uPjwvbXJvdz48L21zdWI+PG1pPkU8L21pPjxtaT5FPC9taT48bXN1Yj48bWk+Ujwv
bWk+PG1yb3c+PG1uPjEwMDwvbW4+PC9tcm93PjwvbXN1Yj48bW8+KzwvbW8+PG1zdWI+PG1pPiYj
eDAzQjE7PC9taT48bXJvdz48bW4+NzU8L21uPjwvbXJvdz48L21zdWI+PG1pPkU8L21pPjxtaT5F
PC9taT48bXN1Yj48bWk+UjwvbWk+PG1yb3c+PG1uPjc1PC9tbj48L21yb3c+PC9tc3ViPjxtbz4r
PC9tbz48bXN1Yj48bWk+JiN4MDNCMTs8L21pPjxtcm93Pjz/bW4+NTA8L21uPjwvbXJvdz48L21z
dWI+PG1pPkU8L21pPjxtaT5FPC9taT48bXN1Yj48bWk+UjwvbWk+PG1yb3c+PG1uPjUwPC9tbj48
L21yb3c+PC9tc3ViPjxtbz4rPC9tbz48bXN1Yj48bWk+JiN4MDNCMTs8L21pPjxtcm93Pjxtbj4y
NTwvbW4+PC9tcm93PjwvbXN1Yj48bWk+RTwvbWk+PG1pPkU8L21pPjxtc3ViPjxtaT5SPC9taT48
bXJvdz48bW4+MjU8L21uPjwvbXJvdz48L21zdWI+PC9tcm93PjwvbWF0aD48IS0tIE1hdGhUeXBl
QEVuZEA1B0A1QCAtLT4AIf8LTWF0aFR5cGUwMDIGCAAAAAAAADs=</image></equation-block><p>where—</p><ol outputclass="alpha"><li id="_34068404-af4f-4695-8da6-2d2aeab65fb4"><equation-inline alignEquation="none" height="19" heightdpi="96" id="_81392a1d-5a15-4c45-b0f3-d9029edfcd6b" width="55" widthdpi="96"><mathML><!-- MathType@Translator@5@5@MathML2 (no namespace).tdl@MathML 2.0 (no namespace)@ --><math> <semantics>  <mrow>   <mi>C</mi><mi>S</mi><mi>P</mi><mi>L</mi><mi>V</mi></mrow>  <annotation encoding="MathType-MTEF">MathType@MTEF@5@5@+=  feaahGart1ev3aqatCvAUfeBSjuyZL2yd9gzLbvyNv2CaerbuLwBLn  hiov2DGi1BTfMBaeXatLxBI9gBaerbd9wDYLwzYbItLDharqqtubsr  4rNCHbGeaGqiVu0Je9sqqrpepC0xbbL8F4rqqrFfpeea0xe9Lq=Jc9  vqaqpepm0xbba9pwe9Q8fs0=yqaqpepae9pg0FirpepeKkFr0xfr=x  fr=xb9adbaqaaeGaciGaaiaabeqaamaabaabaaGcbaGaam4qaiaado  facaWGqbGaamitaiaadAfaaaa@3A19@  </annotation> </semantics></math><!-- MathType@End@5@5@ --></mathML><image content-type="gif">R0lGODlhNgASAPAAAP///wAAACwAAAAANgASAAACYISPqcvtD6OctNqLY9gmnO0BHsghYEKKJ1Oq
Yah+srnAomN3s37vvQLLAYc8FM13FBofrWJO2YMiG0HXkiidHnlS6EhD/EWpviZzu7p1t7FJanZK
m0jNbOaOz+v3/P69AAAh/wtNYXRoVHlwZTAwMd0FAQAHCERTTVQ3AAETV2luQWxsQmFzaWNDb2Rl
UGFnZXMAEQVUaW1lcyBOZXcgUm9tYW4AEQNTeW1ib2wAEQVDb3VyaWVyIE5ldwARBE1UIEV4dHJh
ABIACCEvRY9EL0FQ9BAPR19BUPIfHkFQ9BUPQQD0RfQl9I9CX0EA9BAPQ19BAPSPRfQqX0j0j0EA
9BAPQPSPQX9I9BAPQSpfRF9F9F9F9F9BDwwBAAEAAQICAgIAAgABAQEAAwABAAQAAAoBAAIAg0MA
AgCDUwACAINQAAIAg0wAAgCDVgAAAAAh/wtNYXRoVHlwZTAwM/Y8P3htbCB2ZXJzaW9uPSIxLjAi
Pz48IS0tIE1hdGhUeXBlQFRyYW5zbGF0b3JANUA1QE1hdGhNTDIgKENsaXBib2FyZCkudGRsQE1h
dGhNTCAyLjAgKENsaXBib2FyZClAIC0tPjxtYXRoIHhtbG5zPSdodHRwOi8vd3d3LnczLm9yZy8x
OTk4L01hdGgvTWF0aE1MJz48bXJvdz48bWk+QzwvbWk+PG1pPlM8L21pPjxtaT5QPC9taT48bWk+
TDwvbWk+PG1pPlY8L21pPjwvbXJvdz48L21hdGg+PCEtLSBNYXRoVHlwZUBFbmRANUA1QCAtLT4A
If8LTWF0aFR5cGUwMDIGBAAAAAAAADs=</image></equation-inline>= <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9431_0.3.0.xml#_fc66c3e7-45c3-4184-96c8-b34170b296d8" id="_d9e2d783-28cb-41f0-9f5b-40e76468a840" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">climate specific part load value</xref>; and</li></ol><ol outputclass="alpha"><li xmlns:inv="urn:xpressauthor:xpressdocument" id="_cf232c63-beaa-448a-b395-89e34699bc56" inv:numbering="continue"><equation-inline alignEquation="none" height="25" heightdpi="96" id="_ffe1ced7-cec6-4d98-9ce5-b10054949ae9" width="39" widthdpi="96"><mathML><math><semantics><mrow><mi>E</mi><mi>E</mi><msub><mi>R</mi><mi>n</mi></msub></mrow><annotation encoding="MathType-MTEF">MathType@MTEF@5@5@+=  feaahCart1ev3aqatCvAUfeBSjuyZL2yd9gzLbvyNv2CaerbuLwBLn  hiov2DGi1BTfMBaeXatLxBI9gBaerbd9wDYLwzYbItLDharqqtubsr  4rNCHbGeaGqiVu0Je9sqqrpepC0xbbL8F4rqqrFfpeea0xe9Lq=Jc9  vqaqpepm0xbba9pwe9Q8fs0=yqaqpepae9pg0FirpepeKkFr0xfr=x  fr=xb9adbaqaaeGaciGaaiaabeqaamaabaabaaGcbaGaamyraiaadw  eacaWGsbWaaSbaaSqaaiaad6gaaeqaaaaa@3981@  </annotation></semantics></math></mathML><image content-type="gif">R0lGODlhJgAYAPAAAP///wAAACwAAAAAJgAYAAACV4SPqcvtD6OctNqrgt7B8H18UxeWpnc+JMq2
wLo6MDLTNlS38ZvKHP0DaiQ5nsu4k6WKxqYqQdrlkgvpkUkVij6gV9c7zGKqw3GkIzaX0mpUuQ2P
y+fqAgAh/wtNYXRoVHlwZTAwMeQFAQAHB0RTTVQ3AAETV2luQWxsQmFzaWNDb2RlUGFnZXMAEQVU
aW1lcyBOZXcgUm9tYW4AEQNTeW1ib2wAEQVDb3VyaWVyIE5ldwARBE1UIEV4dHJhABIACCEvRY9E
L0FQ9BAPR19BUPIfHkFQ9BUPQQD0RfQl9I9CX0EA9BAPQ19BAPSPRfQqX0j0j0EA9BAPQPSPQX9I
9BAPQSpfRF9F9F9F9F9BDwwBAAEAAQICAgIAAgABAQEAAwABAAQAAAoBAAIAg0UAAgCDRQACAINS
AAMAGwAACwEAAgCDbgAAAQEAAAAAIf8LTWF0aFR5cGUwMDP5PD94bWwgdmVyc2lvbj0iMS4wIj8+
PCEtLSBNYXRoVHlwZUBUcmFuc2xhdG9yQDVANUBNYXRoTUwyIChDbGlwYm9hcmQpLnRkbEBNYXRo
TUwgMi4wIChDbGlwYm9hcmQpQCAtLT48bWF0aCB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMTk5
OC9NYXRoL01hdGhNTCc+PG1yb3c+PG1pPkU8L21pPjxtaT5FPC9taT48bXN1Yj48bWk+UjwvbWk+
PG1pPm48L21pPjwvbXN1Yj48L21yb3c+PC9tYXRoPjwhLS0gTWF0aFR5cGVARW5kQDVANUAgLS0+
ACH/C01hdGhUeXBlMDAyBggAAAAAAAA7</image></equation-inline> = the weighted average energy efficiency ratio of the chillers that operate to provide n% of the design <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/1231_0.6.0.xml#_472a0fb8-883e-4d81-8175-ccc758fa911f" id="_d3cba16c-7863-45ef-96ef-a6fe6b2f1b77" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">cooling load</xref> under the staging strategy to be deployed, determined in accordance with (2) and (3); and</li><li id="_43e5454c-4472-4f37-b6bf-43bc89a6c37e"><equation-inline alignEquation="none" height="25" heightdpi="96" id="_fdf4b48e-a0fa-4153-af3f-27b0914ede7a" width="20" widthdpi="96"><mathML><math><semantics><mrow><msub><mi>α</mi><mi>n</mi></msub></mrow><annotation encoding="MathType-MTEF">MathType@MTEF@5@5@+=  feaahCart1ev3aqatCvAUfeBSjuyZL2yd9gzLbvyNv2CaerbuLwBLn  hiov2DGi1BTfMBaeXatLxBI9gBaerbd9wDYLwzYbItLDharqqtubsr  4rNCHbGeaGqiVu0Je9sqqrpepC0xbbL8F4rqqrFfpeea0xe9Lq=Jc9  vqaqpepm0xbba9pwe9Q8fs0=yqaqpepae9pg0FirpepeKkFr0xfr=x  fr=xb9adbaqaaeGaciGaaiaabeqaamaabaabaaGcbaGaeqySde2aaS  baaSqaaiaad6gaaeqaaaaa@38B5@  </annotation></semantics></math></mathML><image content-type="gif">R0lGODlhFAAYAPAAAP///wAAACwAAAAAFAAYAAACLoSPqcvtD6OctMaAg9EP7+9wn9iQgLmYaJqs
ind6LpJtmTYzNYXzZ4XLWYbESgEAIf8LTWF0aFR5cGUwMDHbBQEABwdEU01UNwABE1dpbkFsbEJh
c2ljQ29kZVBhZ2VzABEFVGltZXMgTmV3IFJvbWFuABEDU3ltYm9sABEFQ291cmllciBOZXcAEQRN
VCBFeHRyYQASAAghL0WPRC9BUPQQD0dfQVDyHx5BUPQVD0EA9EX0JfSPQl9BAPQQD0NfQQD0j0X0
Kl9I9I9BAPQQD0D0j0F/SPQQD0EqX0RfRfRfRfRfQQ8MAQABAAECAgICAAIAAQEBAAMAAQAEAAAK
AQACBISxA2EDABsAAAsBAAIAg24AAAEBAAAAACH/C01hdGhUeXBlMDAz7Dw/eG1sIHZlcnNpb249
IjEuMCI/PjwhLS0gTWF0aFR5cGVAVHJhbnNsYXRvckA1QDVATWF0aE1MMiAoQ2xpcGJvYXJkKS50
ZGxATWF0aE1MIDIuMCAoQ2xpcGJvYXJkKUAgLS0+PG1hdGggeG1sbnM9J2h0dHA6Ly93d3cudzMu
b3JnLzE5OTgvTWF0aC9NYXRoTUwnPjxtcm93Pjxtc3ViPjxtaT4mI3gwM0IxOzwvbWk+PG1pPm48
L21pPjwvbXN1Yj48L21yb3c+PC9tYXRoPjwhLS0gTWF0aFR5cGVARW5kQDVANUAgLS0+ACH/C01h
dGhUeXBlMDAyBggAAAAAAAA7</image></equation-inline> = load weighting factors specified in—<ol><li><xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9855_0.7.0.xml#_7b31113c-8c42-4a73-af85-1d7540dcc5c1" id="_efcabefc-522c-416f-aa7b-ddf29d966a69" referencetype="Text" scope="local" synctargettext="false" type="table-reference">Table S47C2a</xref> for chillers serving a Class 5, 6, 7, 8 or 9b building or a Class 9a building other than a <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/1512_27.0.0.xml#_d1b612a5-df98-4406-ba1e-237f837e1061" id="_4ef64d61-f70b-4b22-bda7-3a49ba1e2c9d" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">ward area</xref>; or</li><li><xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9856_0.5.0.xml#_e317ae46-50bd-4703-8e85-ad9cf84e7080" id="_039a8dc3-0b51-4529-aa6f-47dd718c30af" referencetype="Text" scope="local" synctargettext="false" type="table-reference">Table S47C2b</xref> for chillers serving a Class 3 or 9c building or a Class 9a <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/1512_27.0.0.xml#_d1b612a5-df98-4406-ba1e-237f837e1061" id="_2ccc82df-bbf5-46a0-b51d-758b7f7ce9f9" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">ward area</xref>.</li></ol></li></ol></subclause><subclause id="_5e024451-63e0-4737-b56c-c7b69de8376c" outputclass="subclause"><title id="_1ce9fd3b-043e-4b0d-a4ff-752dd79cf6d2">SubClause</title><num>2</num><p><equation-inline alignEquation="none" height="24" heightdpi="96" id="_a9b1fadd-0f90-4d71-9450-61fd343fcfc1" width="38" widthdpi="96"><mathML><math><semantics><mrow><mi>E</mi><mi>E</mi><msub><mi>R</mi><mi>n</mi></msub></mrow><annotation encoding="MathType-MTEF">MathType@MTEF@5@5@+=  feaahCart1ev3aqatCvAUfeBSjuyZL2yd9gzLbvyNv2CaerbuLwBLn  hiov2DGi1BTfMBaeXatLxBI9gBaerbd9wDYLwzYbItLDharqqtubsr  4rNCHbGeaGqiVu0Je9sqqrpepC0xbbL8F4rqqrFfpeea0xe9Lq=Jc9  vqaqpepm0xbba9pwe9Q8fs0=yqaqpepae9pg0FirpepeKkFr0xfr=x  fr=xb9adbaqaaeGaciGaaiaabeqaamaabaabaaGcbaGaamyraiaadw  eacaWGsbWaaSbaaSqaaiaad6gaaeqaaaaa@3981@  </annotation></semantics></math></mathML><image content-type="gif">R0lGODlhJgAYAPAAAP///wAAACwAAAAAJgAYAAACV4SPqcvtD6OctNqrgt7B8H18UxeWpnc+JMq2
wLo6MDLTNlS38ZvKHP0DaiQ5nsu4k6WKxqYqQdrlkgvpkUkVij6gV9c7zGKqw3GkIzaX0mpUuQ2P
y+fqAgAh/wtNYXRoVHlwZTAwMeQFAQAHB0RTTVQ3AAETV2luQWxsQmFzaWNDb2RlUGFnZXMAEQVU
aW1lcyBOZXcgUm9tYW4AEQNTeW1ib2wAEQVDb3VyaWVyIE5ldwARBE1UIEV4dHJhABIACCEvRY9E
L0FQ9BAPR19BUPIfHkFQ9BUPQQD0RfQl9I9CX0EA9BAPQ19BAPSPRfQqX0j0j0EA9BAPQPSPQX9I
9BAPQSpfRF9F9F9F9F9BDwwBAAEAAQICAgIAAgABAQEAAwABAAQAAAoBAAIAg0UAAgCDRQACAINS
AAMAGwAACwEAAgCDbgAAAQEAAAAAIf8LTWF0aFR5cGUwMDP5PD94bWwgdmVyc2lvbj0iMS4wIj8+
PCEtLSBNYXRoVHlwZUBUcmFuc2xhdG9yQDVANUBNYXRoTUwyIChDbGlwYm9hcmQpLnRkbEBNYXRo
TUwgMi4wIChDbGlwYm9hcmQpQCAtLT48bWF0aCB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMTk5
OC9NYXRoL01hdGhNTCc+PG1yb3c+PG1pPkU8L21pPjxtaT5FPC9taT48bXN1Yj48bWk+UjwvbWk+
PG1pPm48L21pPjwvbXN1Yj48L21yb3c+PC9tYXRoPjwhLS0gTWF0aFR5cGVARW5kQDVANUAgLS0+
ACH/C01hdGhUeXBlMDAyBggAAAAAAAA7</image></equation-inline> is determined as the weighted average energy efficiency ratio of the chillers operating to meet n% of the design <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/1231_0.6.0.xml#_472a0fb8-883e-4d81-8175-ccc758fa911f" id="_12465889-a175-40bc-a704-b5b528fae3f8" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">cooling load</xref> under the staging strategy to be deployed, allowing for the part load efficiencies at—</p><ol outputclass="alpha"><li id="_ecc5185f-cd76-47a5-b870-7b348f648749">a chilled water leaving temperature of 7°C; and</li><li id="_a9e47a66-5edd-4806-b99e-c323794e5b2b">a chilled water flow rate that corresponds to a 6°C difference between entering and leaving temperatures at the rated cooling capacity, when determined in accordance with AHRI 551/591; and</li><li id="_f1ebb338-7915-49ea-a89c-3e3c12442c80">for water-cooled chillers—<ol><li>a condenser water entering temperature that is determined by adding the design approach temperature to the outside wet bulb temperature listed in—<ol><li>Table S47C2c for chillers serving a Class 5, 6, 7, 8 or 9b building or a Class 9a building other than a <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/1512_27.0.0.xml#_d1b612a5-df98-4406-ba1e-237f837e1061" id="_4d27d0e2-2834-4584-9c96-a893fbc47987" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">ward area</xref>; or</li><li>Table S47C2d for chillers serving a Class 3 or 9c building or a Class 9a <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/1512_27.0.0.xml#_d1b612a5-df98-4406-ba1e-237f837e1061" id="_a6ba8499-5a31-4eef-aee8-d0c0d60cba19" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">ward area</xref>; and</li></ol></li><li>a condenser water flow rate that corresponds to a 6°C difference between entering and leaving temperature at the rated cooling capacity, when determined in accordance with AHRI 551/591; and</li></ol></li><li id="_29aa01c9-6371-4c7d-b469-7bdad99f6ae3">for air-cooled chillers, the outside dry bulb temperature listed in—<ol><li>Table S47C2e for chillers serving a Class 5, 6, 7, 8 or 9b building or a Class 9a building other than a <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/1512_27.0.0.xml#_d1b612a5-df98-4406-ba1e-237f837e1061" id="_a8354464-f632-4aef-8395-2f827dac5607" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">ward area</xref>; or</li><li>Table S47C2f for a Class 3 or 9c building or a Class 9a <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/1512_27.0.0.xml#_d1b612a5-df98-4406-ba1e-237f837e1061" id="_516985c9-c5d5-4d4f-b0ea-ff9abfe770e0" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">ward area</xref>.</li></ol></li></ol></subclause><subclause id="_be4675a5-1469-4fd4-93b6-4ea33291172f" outputclass="subclause"><title id="_0ed17ec6-7cc6-4e64-b2fb-ad1bb162c3b0">SubClause</title><num>3</num><p>The <equation-inline alignEquation="none" height="24" heightdpi="96" id="_eddc54e0-ae59-49c9-a3d7-9bdbe26c4579" width="38" widthdpi="96"><mathML><math><semantics><mrow><mi>E</mi><mi>E</mi><msub><mi>R</mi><mi>n</mi></msub></mrow><annotation encoding="MathType-MTEF">MathType@MTEF@5@5@+=  feaahCart1ev3aqatCvAUfeBSjuyZL2yd9gzLbvyNv2CaerbuLwBLn  hiov2DGi1BTfMBaeXatLxBI9gBaerbd9wDYLwzYbItLDharqqtubsr  4rNCHbGeaGqiVu0Je9sqqrpepC0xbbL8F4rqqrFfpeea0xe9Lq=Jc9  vqaqpepm0xbba9pwe9Q8fs0=yqaqpepae9pg0FirpepeKkFr0xfr=x  fr=xb9adbaqaaeGaciGaaiaabeqaamaabaabaaGcbaGaamyraiaadw  eacaWGsbWaaSbaaSqaaiaad6gaaeqaaaaa@3981@  </annotation></semantics></math></mathML><image content-type="gif">R0lGODlhJgAYAPAAAP///wAAACwAAAAAJgAYAAACV4SPqcvtD6OctNqrgt7B8H18UxeWpnc+JMq2
wLo6MDLTNlS38ZvKHP0DaiQ5nsu4k6WKxqYqQdrlkgvpkUkVij6gV9c7zGKqw3GkIzaX0mpUuQ2P
y+fqAgAh/wtNYXRoVHlwZTAwMeQFAQAHB0RTTVQ3AAETV2luQWxsQmFzaWNDb2RlUGFnZXMAEQVU
aW1lcyBOZXcgUm9tYW4AEQNTeW1ib2wAEQVDb3VyaWVyIE5ldwARBE1UIEV4dHJhABIACCEvRY9E
L0FQ9BAPR19BUPIfHkFQ9BUPQQD0RfQl9I9CX0EA9BAPQ19BAPSPRfQqX0j0j0EA9BAPQPSPQX9I
9BAPQSpfRF9F9F9F9F9BDwwBAAEAAQICAgIAAgABAQEAAwABAAQAAAoBAAIAg0UAAgCDRQACAINS
AAMAGwAACwEAAgCDbgAAAQEAAAAAIf8LTWF0aFR5cGUwMDP5PD94bWwgdmVyc2lvbj0iMS4wIj8+
PCEtLSBNYXRoVHlwZUBUcmFuc2xhdG9yQDVANUBNYXRoTUwyIChDbGlwYm9hcmQpLnRkbEBNYXRo
TUwgMi4wIChDbGlwYm9hcmQpQCAtLT48bWF0aCB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMTk5
OC9NYXRoL01hdGhNTCc+PG1yb3c+PG1pPkU8L21pPjxtaT5FPC9taT48bXN1Yj48bWk+UjwvbWk+
PG1pPm48L21pPjwvbXN1Yj48L21yb3c+PC9tYXRoPjwhLS0gTWF0aFR5cGVARW5kQDVANUAgLS0+
ACH/C01hdGhUeXBlMDAyBggAAAAAAAA7</image></equation-inline> values in (2) must be determined using test measurements and calculations performed in accordance with the procedures of AHRI 551/591.</p></subclause><table-reference author="Ian Findlay" conref="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9855_0.7.0.xml" dateTime="2024-09-02T13:34:47" graph="None" id="_7b31113c-8c42-4a73-af85-1d7540dcc5c1" type="insert"><num/><title id="_1258cc14-f4d4-47e8-9e55-96aade971b3a"/></table-reference><table-reference author="Ian Findlay" conref="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9856_0.5.0.xml" dateTime="2024-09-02T13:36:07" graph="None" id="_e317ae46-50bd-4703-8e85-ad9cf84e7080" type="insert"><num/><title id="_e0c947cc-eba5-45df-8b2b-8575b48b84ed"/></table-reference><table-reference author="Ian Findlay" conref="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9858_0.6.0.xml" dateTime="2024-09-02T13:36:51" graph="None" id="_a38d90f5-a1fb-49dc-b02d-41511dc87ae0" type="insert"><num/><title id="_dbfbe81b-8116-4590-a08f-1c05dc1cfc80"/></table-reference><table-reference author="Ian Findlay" conref="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9861_0.5.0.xml" dateTime="2024-09-02T13:40:16" graph="None" id="_758d0195-055a-48ca-ba58-cc12e1f35f87" type="insert"><num/><title id="_9ad119b3-888f-433c-890f-84dc360e312d"/></table-reference><table-reference conref="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9859_0.5.0.xml" graph="None" id="_94e90838-9023-40f2-a460-b866d0a2e0f9"><num/><title id="_05c2ca2b-2161-4038-b271-fe8218727607"/></table-reference><table-reference author="Ian Findlay" conref="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/9862_0.5.0.xml" dateTime="2024-09-02T13:38:07" graph="None" id="_39439549-b597-49d6-bf09-ae89c75ff786" type="insert"><num/><title id="_c26c5cdc-5b48-4b5e-a501-21f68650fa25"/></table-reference></clause>