<?xml version="1.0" encoding="UTF-8" standalone="no"?><table-reference xmlns:xt="urn:xpressauthor:trackchanges" author="Brandon Kiem" dateTime="2021-06-08T14:37:18" graph="None" id="_de4ca8ce-f2a0-4e1d-8fbe-151003ac917b" type="insert"><num>10.8.3</num><title id="_747fccb3-b48b-4fd8-a0d0-aafc535cfaf8">Roof space ventilation requirements</title><table id="_1d4248c4-846f-4756-a54e-99fbd05e451f" keycol="1"><tgroup cols="2"><colspec colname="001" colnum="1" colwidth="216.00*"/><colspec colname="002" colnum="2" colwidth="216.00*"/><thead><row><entry>Roof pitch</entry><entry>Ventilation openings</entry></row></thead><tbody><row><entry morerows="2">&lt; 10°</entry><entry>20,000 mm<sup id="_5d635573-a598-42e9-8b76-7a7d1920f44d">2</sup>/m provided at eaves or low level, or at each of two opposing ends for gable roofs</entry></row><row><entry>For roofs less than 10 m<sup id="_d1a5ee70-fe30-4c49-90f4-e73edf40f021">2</sup>, 7,000 mm<sup id="_ff347c40-65d5-46af-bec5-9222fea974db">2</sup>/m provided at eaves or low level roof perimeter and 5,000 mm<sup id="_e2dc10d9-296d-425c-9795-dc8450a45d91">2</sup>/m provided at ridge or high level for skilion roofs</entry></row><row><entry>20,000 mm<sup id="_eb0adc39-132d-4250-b2e8-163c7176f128">2</sup>/m provided at the eaves or low level and 5,000 mm<sup id="_1f4a6cd5-b707-486c-9923-59e8f34202fa">2</sup>/m provided at ridge or high level for skillion roofs</entry></row><row><entry>≥ 10° and &lt; 75° </entry><entry>7,000 mm<sup id="_20484caf-814d-4b53-a575-c0a551bbfdfd">2</sup>/m provided at the eaves or low level and 5,000 mm<sup id="_4c2a0e10-330b-4ed2-a11a-753d5a0fd7f6">2</sup>/m provided at high level or ridge</entry></row></tbody></tgroup></table><desc-note id="_b7716b77-e7df-4059-b015-07db12d627dd" title="Notes"><ol outputclass="numbered"><li id="_c2f1fdfc-3777-44c7-a8f0-9b502583e4ab">Ventilation openings are specified as a minimum free open area per metre length. The longest total plan dimension is based on the roof length irrespective of the number of <xref format="dita" href="/tmp/QppServer/Publishing/601d5817-38d4-46f4-a9ae-3e54027c73d5/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_0a02dc9e-3c8f-407c-b2d0-0f113ae09e01" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">storeys</xref> beneath.</li><li id="_6d704a9e-596a-47c5-a6f8-eb744ad6241e">Total low level ventilation openings are calculated based on twice the longest total plan dimension of the roof except for mono pitch or skillion roofs that are calculated based on the longest total plan dimension of the roof. Total high-level ventilation is calculated based on the longest total plan dimension of the roof.</li><li id="_aecb52f7-230e-4ad3-9621-12385a991cff">High level openings are openings provided at the ridge or not more than 900 mm below the ridge or highest point of the roof space, measured vertically or 1/3 of the height of the roof below highest point of the roof, whichever is least.</li></ol></desc-note></table-reference>