<?xml version="1.0" encoding="UTF-8" standalone="no"?><?Xpress productLine="ncc-clause" ?><clause xmlns:xt="urn:xpressauthor:trackchanges" id="_cdb1187e-f521-44b8-bd7d-42f2e13405a0" outputclass="ncc-clause"><meta><facet building="Class 1a"/><facet building="Class 1b"/><facet building="Class 10a"/><facet building="Class 10b"/><facet building="Class 10c"/></meta><sptc>J6D4</sptc><title id="_6f5892c4-3232-4885-a1a0-302c29591f28">Mechanical ventilation system control</title><archive-num/><subclause id="_600c41ae-d368-47b6-bfdc-78ab7ee98ec0" outputclass="subclause"><title id="_2503ce1d-1a93-46df-a5ba-b3d2ce5ba2a6">SubClause</title><num>1</num><p>A mechanical ventilation system, including one that is part of an <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1181_1.0.0.xml#_386d327a-f182-4f1a-bf21-5cfdef50cc8d" id="_85b4e6b7-eccb-4668-914c-8156c1230c17" scope="local" type="abcb-glossentry">air-conditioning</xref> system, except where the mechanical system serves only a Class 4 part of a building, must be capable of being deactivated when the building or part of the building served by that system is not occupied.</p><subclause id="_3550e014-5102-4a87-a811-4b250d593839" outputclass="state-variation" variation="NSW" variation-type="REPLACE"><title id="_f66e1d54-e483-47d4-b625-e8b2fdb708ba">NSW REPLACE SubClause</title><num>1</num><p>A mechanical ventilation system, including one that is part of an <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1181_1.0.0.xml#_386d327a-f182-4f1a-bf21-5cfdef50cc8d" id="_2736f5a7-35fc-4038-8f51-b9a1d3e236f6" scope="local" type="abcb-glossentry">air-conditioning</xref> system, must be capable of being deactivated when the building or part of the building served by that system is not occupied.</p></subclause></subclause><subclause id="_a2d37396-9556-4071-b673-973a801aa35b" outputclass="subclause"><title id="_8a66dd2d-fb21-4061-8a02-9b294552b317">SubClause</title><num>2</num><p>When serving a <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1225_1.8.0.xml#_26276791-20ad-4404-951f-29b5bff0ff80" id="_3764f96f-f1ea-4c11-83f7-60cdcdf34d44" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">conditioned space</xref>, except in periods when evaporative cooling is being used, a mechanical ventilation system must—</p><ol outputclass="alpha"><li id="_b293f294-268f-4ad5-a873-208c5e11fcef">where specified in <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/98_3.11.0.xml#_dd383d02-54a7-4f5a-a8a5-df634c90f309" id="_d54a1457-9efa-4e2c-8f51-ffb94d64741e" referencetype="Text" scope="local" synctargettext="false" type="table-reference">Table J6D4</xref>, have—<ol><li>an energy reclaiming system that—<ol><li>preconditions <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1388_0.4.0.xml#_411d1010-9a7f-494c-af78-cf1ba1523530" id="_e99dcf3c-a8b9-47d9-bb40-efee3b6025d8" referencetype="Text" scope="local" synctargettext="false" type="glossterm">outdoor air</xref> at a minimum sensible heat transfer effectiveness of 60%; and</li><li>is capable of allowing <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1388_0.4.0.xml#_eb74131f-b9dc-42bf-89c2-f68b788f9636" id="_eb858d05-effd-41bb-bc3c-68b43573e59a" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">outdoor air</xref> to bypass the heat reclaiming system when the conditions do not provide a heat reclaim benefit; or</li></ol></li><li>indirect evaporative cooling that—<ol><li>incorporates an energy reclaiming system meeting the requirements of (i); and</li><li>has a minimum humidification efficiency of 85%; or</li></ol></li><li>demand control ventilation in accordance with AS 1668.2 if appropriate to the application; and</li></ol></li><li id="_ab3ff21b-3ce5-45d4-8cb7-b7190ab4d3e9">not exceed the minimum <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1388_0.4.0.xml#_411d1010-9a7f-494c-af78-cf1ba1523530" id="_713ea6c5-5bb8-46eb-8258-f25cfda8f784" referencetype="Text" scope="local" synctargettext="false" type="glossterm">outdoor air</xref> quantity <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1432_4.0.0.xml#_af6fde9f-147d-4782-8b85-42044e80fd42" id="_94ba5fbe-4c77-4363-aa03-5a250eef6dd1" scope="local" type="abcb-glossentry">required</xref> by <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/57_0.9.0.xml#_a2a7a658-2b2e-4234-bc6b-f424abbfba1c" id="_b8754b7c-c98d-40db-9d9b-915fd3f12d17" referencetype="Text" scope="local" synctargettext="false" type="ncc-part">Part F6</xref> by more than 20%, except—<ol><li>when additional unconditioned <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1388_0.4.0.xml#_411d1010-9a7f-494c-af78-cf1ba1523530" id="_265db603-f0a5-4a5e-a9ae-513bcbe41456" referencetype="Text" scope="local" synctargettext="false" type="glossterm">outdoor air</xref> is supplied for free cooling; or</li><li>where additional mechanical ventilation is needed to balance the <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1432_4.0.0.xml#_af6fde9f-147d-4782-8b85-42044e80fd42" id="_079162ec-fb4a-4fe9-b55e-89c58290bc9d" scope="local" type="abcb-glossentry">required</xref> exhaust or process exhaust; or</li><li>where an energy reclaiming system meeting the requirements of (2)(a)(i) preconditions all the <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1388_0.4.0.xml#_411d1010-9a7f-494c-af78-cf1ba1523530" id="_8558f33a-4fd8-4325-8c32-0a13464bcdff" referencetype="Text" scope="local" synctargettext="false" type="glossterm">outdoor air</xref>.</li></ol></li></ol></subclause><subclause id="_f7b85ac5-af50-42df-b248-433c0ea9d0a4" outputclass="subclause"><title id="_ec2cc429-bb6c-4328-951f-fe6ea3ac7886">SubClause</title><num>3</num><p>An exhaust system with an air flow rate of more than 1000 L/s must be capable of stopping the motor when the system is not needed, except for an exhaust system in a <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1473_0.4.0.xml#_d2c89488-8a36-464b-94f6-a91d0f5a6c9c" id="_4fd359a4-59e0-4fef-866d-55be0524954f" scope="local" type="abcb-glossentry">sole-occupancy unit</xref> in a Class 3 or 9c building.</p></subclause><subclause id="_8be08d10-5daa-4a5d-bd3e-b2dc0818468e" outputclass="subclause"><title id="_c142cfb9-22d5-4442-817a-36b30f5cd4c5">SubClause</title><num>4</num><p>A time switch must be provided to a mechanical ventilation system with an air flow rate of more than 1000 L/s.</p></subclause><subclause id="_8c55dcd6-21f2-448a-8d75-3ed9fd2d2c5e" outputclass="subclause"><title id="_48ce4e3e-8876-48d9-ad50-79387f202c5e">SubClause</title><num>5</num><p>The time switch provided under (4) must—</p><ol outputclass="alpha"><li id="_1c19c279-4a4e-4986-afef-bd308a4b6f51">be capable of switching electric power on and off at variable pre-programmed times and on variable pre-programmed days; and</li><li id="_40563c2a-1a53-4534-8676-a8ec54684a1a">have the ability to program public holidays at least 1 year ahead; and</li><li id="_30511807-00c9-4821-bdb3-c245b093c910">be capable of being overridden by—<ol><li>a demand-operated control; or</li><li>a manual switch; and</li></ol></li><li id="_ee3bdf68-c06b-4610-bf01-f756703dd22a">allow the resumption of normal operation no longer than 2 hours after any override is activated.</li></ol></subclause><subclause id="_063a26a1-9374-4b38-b08f-8365659ea4f4" outputclass="subclause"><title id="_e12f14e6-7c22-48ee-8e8b-6049f1c66a6d">SubClause</title><num>6</num><p>The requirements of (2), (4) and (5) do not apply to a mechanical ventilation system that serves—</p><ol outputclass="alpha"><li id="_fc2e9e8f-4757-4e0d-909b-f88e17afe0bf">only one <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1473_0.4.0.xml#_d2c89488-8a36-464b-94f6-a91d0f5a6c9c" id="_7d32ff56-4b97-472e-9692-226bda427684" scope="local" type="abcb-glossentry">sole-occupancy unit</xref> in a Class 3 or 9c building; or</li><li id="_faaa5970-6c97-47ad-ac50-57803e25b03e">only a Class 4 part of a building.</li></ol><subclause id="_5f289d42-ba0b-4611-8080-8229324df593" outputclass="state-variation" variation="NSW" variation-type="REPLACE"><title id="_bff65c77-71e4-4a45-80c0-8bb08485f5e4">NSW REPLACE SubClause</title><num>6</num><p>The requirements of (2), (4) and (5) do not apply to a mechanical ventilation system that serves only one <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1473_0.4.0.xml#_d2c89488-8a36-464b-94f6-a91d0f5a6c9c" id="_9f2125d0-fd3b-4ba4-aa9a-ea2c154bc218" scope="local" type="abcb-glossentry">sole-occupancy unit</xref> in a Class 3 or 9c building.</p></subclause></subclause><subclause id="_bf2b8f10-e122-4ff3-99a6-7a96e6e873a2" outputclass="subclause"><title id="_068bbf03-53b3-4599-b9e1-8c9b786f3c67">SubClause</title><num>7</num><p>The requirements of (4) and (5) do not apply to—</p><ol outputclass="alpha"><li id="_7de31966-1103-4967-a603-28b3344dc746">a building where mechanical ventilation is needed for 24 hour occupancy; or</li><li id="_3f174458-79ae-4e6f-b1f2-670c42df416d">a <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1213_1.0.0.xml#_1b0c2237-d3d4-4981-97b8-209936e55520" id="_7df5103a-0843-48c3-9282-b707168b6849" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">carpark</xref> exhaust system; or</li><li id="_f4d82e9e-1bab-4f90-9342-848d821a33fe">a mechanical ventilation system that is required to operate 24/7 to manage air contaminants, maintain pressurisation or the like.</li></ol></subclause><table-reference conref="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/98_3.11.0.xml" graph="None" id="_dd383d02-54a7-4f5a-a8a5-df634c90f309"><num/><title id="_2c7a94cb-dfc5-4d50-8bc0-1056533ddafd"/></table-reference></clause>