<?xml version="1.0" encoding="UTF-8" standalone="no"?><?Xpress productLine="ncc-clause" ?><clause xmlns:xt="urn:xpressauthor:trackchanges" id="_60a0eb23-daf0-4627-9218-590c498f9a7c" outputclass="ncc-clause"><meta><facet building="Class 1a"/><facet building="Class 1b"/><facet building="Class 10a"/><facet building="Class 10b"/><facet building="Class 10c"/></meta><sptc>J9D3</sptc><title id="_f1f82e7a-5b2c-4692-8077-8c4d01856202">Facilities for energy monitoring</title><archive-num/><subclause id="_60871be4-1e0a-44e8-8821-7b68365fd08e" outputclass="subclause"><title id="_3c1b0aeb-00af-4fa6-83db-cda3857e2d92">SubClause</title><num>1</num><p>A building or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1473_0.4.0.xml#_d2c89488-8a36-464b-94f6-a91d0f5a6c9c" id="_d7eb63a8-4088-4624-a0f0-a01fa9c8ca24" scope="local" type="abcb-glossentry">sole-occupancy unit</xref> with a <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1314_2.10.0.xml#_7da927fe-453e-424f-b6ec-280f4e464397" id="_bb0e0c8e-5706-47bc-84f7-b045ff3e95b9" scope="local" type="abcb-glossentry">floor area</xref> of more than 500 m<sup id="_9c28d0bb-3efd-44d5-b87a-ece885abf7b8">2</sup> must have energy meters configured to record the time-of-use consumption of gas and electricity.</p></subclause><subclause id="_b8adad5d-f5b3-44fb-b2de-37e63db5906c" outputclass="subclause"><title id="_e0cc042d-e097-42ba-92b4-87cd292eb117">SubClause</title><num>2</num><p>A building with a <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1314_2.10.0.xml#_7da927fe-453e-424f-b6ec-280f4e464397" id="_c79d51e1-4826-4aaf-8c5a-c9018d63ae91" scope="local" type="abcb-glossentry">floor area</xref> of more than 2 500 m<sup id="_c50eb223-4296-4f98-83c2-bbcd8d67287c">2</sup> must have energy meters configured to enable individual time-of-use energy data recording, in accordance with (3), of—</p><ol outputclass="alpha"><li id="_eb2cdade-e5a5-4b9c-acb5-c72d308f6b80"><xref xmlns:inv="urn:xpressauthor:xpressdocument" format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1181_1.0.0.xml#_386d327a-f182-4f1a-bf21-5cfdef50cc8d" id="_1dcd02a2-3e9d-4fa5-a8db-c4617a4d4aec" inv:access="external" scope="local" type="abcb-glossentry">air-conditioning</xref> plant including, where appropriate, heating plant, cooling plant and air handling fans; and</li><li id="_0b81a3cb-4d80-421b-a278-caa96533917d">artificial lighting; and</li><li id="_7f85c43e-0cef-4c30-8192-f004f9ddde60">appliance power; and</li><li id="_d6115fb1-da25-43ee-a91d-08283067ebe2">central hot water supply; and</li><li id="_04b620bc-8e04-4882-b797-77a3e0dba756">internal transport devices including lifts, escalators and moving walkways where there is more than one serving the building; and</li><li id="_6f1e3deb-ba87-49fc-8603-5fbc59c1233c">on-site <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1431_0.4.0.xml#_50889924-ff55-40a3-96eb-605b00ba5034" id="_948a6a42-e5f3-433c-a171-07a7c09f90b6" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">renewable energy</xref> equipment; and</li><li id="_edc7f77c-46ce-4d53-8c07-4cbe74c6660a">on-site electric vehicle charging equipment; and</li><li id="_de0c12be-8a70-4f85-92f2-04488c6d5a79">on-site <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1208_0.6.0.xml#_46e7cb4d-2d98-4c13-a599-e2617bb09f0c" id="_5e370550-81d1-43f9-a1a5-9a506fe007a8" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">battery systems</xref>; and</li><li id="_73a634d6-5ff4-404b-a8c5-346c0a39ecf3">other ancillary plant.</li></ol></subclause><subclause id="_4a02f1f0-58c7-4830-9610-b8299deb63b7" outputclass="subclause"><title id="_0e05a4c0-a4b5-4e51-ac25-1f945cc2820f">SubClause</title><num>3</num><p>Energy meters <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1432_4.0.0.xml#_af6fde9f-147d-4782-8b85-42044e80fd42" id="_0e149fc9-e83b-4b51-a38c-ee5f9ad05d4f" scope="local" type="abcb-glossentry">required</xref> by (2) must be interlinked by a communication system that collates the time-of-use energy data to a single interface monitoring system where it can be stored, analysed and reviewed.</p></subclause><subclause id="_0aea91ae-e473-455c-be67-17db5f25eb15" outputclass="subclause"><title id="_02155b45-e692-481d-a551-c791edae52e7">SubClause</title><num>4</num><p>The provisions of (2) do not apply to energy meters serving individual <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1473_0.4.0.xml#_d2c89488-8a36-464b-94f6-a91d0f5a6c9c" id="_f806ca3e-bf34-4556-8808-f0065783c66d" scope="local" type="abcb-glossentry">sole-occupancy units</xref> with a <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1314_2.10.0.xml#_7da927fe-453e-424f-b6ec-280f4e464397" id="_6cf5e8fc-b3be-44ab-a6bb-cabc053e804a" scope="local" type="abcb-glossentry">floor area</xref> of less than 2 500 m<sup id="_962dea8d-8e56-4b69-b184-784f04318e61">2</sup>.</p></subclause><subclause id="_dba26991-aa6c-4208-b661-33fbedce70ac" outputclass="subclause"><title id="_d1e6288a-19dc-4bc2-86a1-da20619fd18a">SubClause</title><num>5</num><p>Where a building has an Environmental Management Information System facility it must record, in addition to J9D3(2)(a) to (i), on a 5 minute time interval basis—</p><ol outputclass="alpha"><li id="_afc770f8-b340-4933-a0d2-cf50a8e3df38">the energy use of any piece of equipment predicted to consume more than 5% of total building annual energy use; and</li><li id="_0ad3977d-485c-4fad-b89e-a40b6afe644a">entering and leaving temperatures and energy use for each chiller, heat pump, electric heater or hot water heater used in <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1181_1.0.0.xml#_386d327a-f182-4f1a-bf21-5cfdef50cc8d" id="_5a6e6acd-fe14-453e-88cd-30ee4fb54c13" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">air-conditioning</xref>; and</li><li id="_2aa3342e-682e-4b98-8d05-c2a0efcaee3a">the temperature of all internal <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1181_1.0.0.xml#_386d327a-f182-4f1a-bf21-5cfdef50cc8d" id="_b3f161da-8181-4707-87b8-bf9e54a2cf40" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">air-conditioning</xref> zones; and</li><li id="_04dc3f49-743b-4ccd-9d28-f1f56b522d68">the water flow and return temperature of chilled and heated water loops; and</li><li id="_4391443a-5c79-4821-b345-21dbea9d2411">the external temperature and humidity local to the building; and</li><li id="_3e73b1b7-88fd-408f-af20-ec8ee78f60c2">measurement of internal carbon dioxide and car park pollutant levels, where these are used for controlling fan speed or outside air quantities; and</li><li id="_f23f7ab0-0563-4a2d-b3b1-dc3202ec93dd">total instantaneous building electricity demand, recorded as an average over every 5 minutes of building operation; and</li><li id="_143cd837-064c-440b-a559-076168142900">the start/stop command value and speed of <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1181_1.0.0.xml#_386d327a-f182-4f1a-bf21-5cfdef50cc8d" id="_a20fc65c-7abf-4047-93c0-05878de7603d" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">air-conditioning</xref> and mechanical ventilation fans and pumps and associated system pressure measurement and set point; and</li><li id="_44de80c9-16e3-41d6-8d8b-63fffbcaa6a7">the damper command for economy cycle and ventilation dampers; and</li><li id="_b5681ce6-3626-4397-8abc-dd612c34bc1c">the damper or valve command for energy reclaim equipment.</li></ol></subclause><subclause id="_ad45b24e-b24d-44fd-9385-6fe8271ffed0" outputclass="subclause"><title id="_860edabd-0f44-4bf6-9dda-8b21c1103479">SubClause</title><num>6</num><p>The Environmental Management Information System in (5) must—</p><ol outputclass="alpha"><li id="_23ac07dc-b3d7-4481-a74c-316f51643ef8">allow demand management control of the building’s—<ol><li><xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1431_0.4.0.xml#_50889924-ff55-40a3-96eb-605b00ba5034" id="_f985b676-ad2f-48ba-b672-88121e222e5a" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">renewable energy</xref> system, including any battery energy storage system installed; and</li><li>lighting system; and</li><li><xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1181_1.0.0.xml#_386d327a-f182-4f1a-bf21-5cfdef50cc8d" id="_96380ab8-143d-4a3c-bc25-3bee7659405f" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">air-conditioning</xref> and ventilation system; and</li><li>electric vehicle charging equipment; and</li></ol></li><li id="_4cceeb15-a210-486a-a30a-666be16908ae">include an operational interface that enables remote users to visualise system data and operational status; and</li><li id="_6c1b3c35-289b-487c-8c3b-63c8972cbcce">allow for the visualisation of data in a graphical format, including the ability to compare individual data streams integrated over time periods and in time series; and</li><li id="_1e7f3fd1-7d72-4508-90a6-153f66c7dce1">be able to provide bulk downloads of at least 2 years of historic time series data to users; and</li><li id="_21167f0f-b48a-4f3b-86e6-0d9c34b5dbee">allow scheduling, supervisory level setpoint override and modulation set-back of the <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1181_1.0.0.xml#_386d327a-f182-4f1a-bf21-5cfdef50cc8d" id="_36461c64-c20f-44eb-a724-246de3d62f0b" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">air-conditioning</xref> and ventilation system; and</li><li id="_092a4eca-f6b6-4b38-b5df-3c814229e6f4">incorporate monitoring and verification functionality with the capability to—<ol><li>provide monitoring and verification of a change in energy use in accordance with the International Performance Measurement and Verification Protocol Options B and C; and</li><li>automatically determine an energy performance baseline from historical building data and weather data; and</li><li>compare building performance against the baseline, both numerically and graphically; and</li><li>provide forecasts of the building’s <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1431_0.4.0.xml#_50889924-ff55-40a3-96eb-605b00ba5034" id="_0a050abb-80ac-47e3-82d9-2f3ba4ae9a68" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">renewable energy</xref> production.</li></ol></li></ol></subclause><subclause id="_d504cf2d-353a-43ac-b9f1-15e1f6dfc17d" outputclass="subclause"><title id="_43b55317-7e7f-4fe7-90c4-eca97b19f7a7">SubClause</title><num>7</num><p>The requirements of (5) and (6) do not apply to services that consume less than 5% of the building’s total annual energy consumption.</p></subclause><callout id="_069d272b-3f9a-467c-bcc0-12a3c9006a83"><callout-type ncc-info-type="notes"/><p>An Environmental Management Information System that complies with J9D3(5) and (6) and records data as <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1432_4.0.0.xml#_af6fde9f-147d-4782-8b85-42044e80fd42" id="_0142d1f2-1274-48d5-87c1-301efaa3c04d" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">required</xref> by J9D3(2)(a) to (i) satisfies the requirement for ‘energy meters’ in J9D3(2).</p></callout></clause>