<?xml version="1.0" encoding="UTF-8" standalone="no"?><?Xpress productLine="ncc-clause" ?><clause id="_0739986a-9473-491d-8759-d250cbd3297f" outputclass="ncc-clause"><meta><facet building="Class 1a"/><facet building="Class 1b"/><facet building="Class 10a"/><facet building="Class 10b"/><facet building="Class 10c"/></meta><sptc>S31C8</sptc><title id="_2a29a013-25b4-4ff9-8ceb-63fcafa4073e">Operation of atrium mechanical air-handling systems</title><archive-num>2019: Spec G3.8: 3.2</archive-num><subclause id="_3ed5f940-fab2-4d9c-b6f0-daffda2ba284" outputclass="subclause"><title id="_ab09e5bf-70a3-4a10-ab26-f56ee55685b6">SubClause</title><num>1</num><p>Mechanical air-handling systems serving an <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1197_1.0.0.xml#_d0042ee6-21cd-4d8c-8873-d8bfb694ceff" id="_ae17a7cb-aeb4-47fb-89f3-648aad08e945" scope="local" type="abcb-glossentry">atrium</xref> must be designed to operate so that during a fire—</p><ol outputclass="alpha"><li id="_1290d290-364e-4402-a3bb-00e5e72eae53">a tenable atmosphere is maintained in all paths of travel along balconies to <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1432_4.0.0.xml#_af6fde9f-147d-4782-8b85-42044e80fd42" id="_58eb6065-90b0-4192-93c9-efbe1a47e5ce" scope="local" type="abcb-glossentry">required</xref> <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1263_2.3.0.xml#_9712f630-8cf7-401b-b1cc-ae0be4485915" id="_6205cd61-6a57-4cf0-95a6-ac656f10e31a" scope="local" type="abcb-glossentry">exits</xref> during the period of evacuation; and</li><li id="_6fad364b-3def-49cc-b76e-4d17914573ef">smoke exhaust fans serving the <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1197_1.0.0.xml#_d0042ee6-21cd-4d8c-8873-d8bfb694ceff" id="_3559f5d9-c63b-4619-9913-7d6ff5bd8df3" scope="local" type="abcb-glossentry">atrium</xref> are only activated when smoke enters the <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1197_1.0.0.xml#_d0042ee6-21cd-4d8c-8873-d8bfb694ceff" id="_07b6d498-814d-4201-9387-9cebb4e929e4" scope="local" type="abcb-glossentry">atrium</xref>; and</li><li id="_a70a8322-bf4f-47f5-9a51-f5d37f0cf54d">central plant systems do not use the <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1197_1.0.0.xml#_d0042ee6-21cd-4d8c-8873-d8bfb694ceff" id="_3f2b0c64-5bf0-4b49-be77-c279f835c3cf" scope="local" type="abcb-glossentry">atrium</xref> as a return air path; and</li><li id="_9b009f6e-90de-415a-b446-866b56153181">central plant systems which use return air paths remote from the <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1197_1.0.0.xml#_d0042ee6-21cd-4d8c-8873-d8bfb694ceff" id="_b61071ef-e221-4e61-a154-3c4e4af87460" scope="local" type="abcb-glossentry">atrium</xref>—<ol><li>cycle to the full outside air mode; and</li><li>stop supply air to the fire affected <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_758cc045-fd4c-4256-8ff4-0e0c13db8ffd" scope="local" type="abcb-glossentry">storey</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_2d3290de-259c-4854-b2fe-235d9c1258b7" scope="local" type="abcb-glossentry">fire compartment</xref>; and</li><li>continue to fully exhaust the fire affected <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_d59f2472-f7bb-428d-843a-d724840a8052" scope="local" type="abcb-glossentry">storey</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_ecbecac2-8623-463c-9ac9-4f73c44a4dc5" scope="local" type="abcb-glossentry">fire compartment</xref> and reduce the exhaust from other <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_f1b48d58-633f-4fd9-a570-dbbd18f09b72" scope="local" type="abcb-glossentry">storeys</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_8a2504cd-1973-4edc-8c6f-0c9b7b1eed9e" scope="local" type="abcb-glossentry">fire compartments</xref> by at least 75%; and</li><li>continue to supply air to <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_f844b99f-7d8d-462f-b7aa-69ca7baab5e7" scope="local" type="abcb-glossentry">fire compartments</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_dd3df2d4-1dd5-4863-9c48-84b051d18c46" scope="local" type="abcb-glossentry">storeys</xref> other than the fire affected <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_6378a96e-1536-41b2-9147-21fb0611dac0" scope="local" type="abcb-glossentry">storey</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_da67c898-1d9e-4046-83ea-0b5cadc3b094" scope="local" type="abcb-glossentry">fire compartment</xref>; and</li></ol></li><li id="_601dc7b5-1720-46be-b809-226b2c854dcc">fans performing relief or exhaust duty from the <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1197_1.0.0.xml#_d0042ee6-21cd-4d8c-8873-d8bfb694ceff" id="_69d62f9d-53a9-4e96-8b20-b6c3a4b95368" scope="local" type="abcb-glossentry">atrium</xref> stop normal operation; and</li><li id="_73a3250a-75d0-4507-acdc-59a122096e1e">floor by floor, or unitary, air-handling plant serving a single <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_8312c1f5-915b-4a1d-9666-6ae129b9de4f" scope="local" type="abcb-glossentry">fire compartment</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_ffb59291-e6db-4e84-a097-54e1c5b88415" scope="local" type="abcb-glossentry">storey</xref>—<ol><li>ceases normal operation in the fire affected <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_c569c606-add5-4b72-a67c-e09b0830baa2" scope="local" type="abcb-glossentry">storey</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_f2efb7de-efd8-4111-8172-d29e8d0cecc2" scope="local" type="abcb-glossentry">fire compartment</xref>; and</li><li>commences full relief or exhaust from that fire affected <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_9a901ae4-3e96-4a8e-9f40-dd8e89beebc7" scope="local" type="abcb-glossentry">storey</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_d208c9eb-7514-4a85-a95c-bb1be3ae1f37" scope="local" type="abcb-glossentry">fire compartment</xref>; and</li><li>continue to supply air to <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_97761546-97b2-4732-85a1-ab778425212f" scope="local" type="abcb-glossentry">fire compartments</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_cd6a80f7-aa37-4d36-83d1-9b2e13f05480" scope="local" type="abcb-glossentry">storeys</xref> other than the fire affected <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1483_25.0.0.xml#_53ff3ea1-55e7-4f2a-b2b3-ca445ff64c15" id="_67ea1ca0-8d87-4193-b67f-665ca4620385" scope="local" type="abcb-glossentry">storey</xref> or <xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1277_2.0.0.xml#_524b0326-5823-4ddc-9eb3-adab587568e8" id="_c0b2ffde-4b17-4e89-bb09-6caaf56cd48c" scope="local" type="abcb-glossentry">fire compartment</xref>.</li></ol></li></ol></subclause></clause>