<?xml version="1.0" encoding="UTF-8" standalone="no"?><table-reference xmlns:xt="urn:xpressauthor:trackchanges" author="Brandon Kiem" dateTime="2021-06-08T12:00:25" graph="None" id="_2b38ca54-a45e-4311-b0f9-f1119cf060af" type="insert"><num>F8D5</num><title id="_747fccb3-b48b-4fd8-a0d0-aafc535cfaf8">Roof space ventilation requirements</title><table id="_1d4248c4-846f-4756-a54e-99fbd05e451f" keycol="1"><tgroup cols="2"><colspec colname="001" colnum="1" colwidth="215.95*"/><colspec colname="002" colnum="2" colwidth="216.05*"/><thead><row><entry>Roof pitch</entry><entry>Ventilation openings</entry></row></thead><tbody><row><entry morerows="2">&lt;10°</entry><entry>20,000 mm<sup id="_5d635573-a598-42e9-8b76-7a7d1920f44d">2</sup>/m provided at eaves or low level, or at each of two opposing ends for gable roofs</entry></row><row><entry>For roofs less than 10 m<sup id="_b7df97de-b2f3-4bdd-986c-26eb70ce99c9">2</sup>, 7,000 mm<sup id="_222ccf27-fd8e-439c-8a41-dcbbf1ea4929">2</sup>/m provided at eaves or low level roof perimeter and 5,000 mm<sup id="_d34597b5-7836-4bec-ba5a-bfc6e7b6ab6e">2</sup>/m provided at ridge or high level for skillion roofs</entry></row><row><entry>20,000 mm<sup id="_7c709a1b-48ba-407e-aef6-ed93846c9b2f">2</sup>/m provided at the eaves or low level and 5,000 mm<sup id="_ff235efd-19ce-494e-aae7-775fc579d234">2</sup>/m provided at ridge or high level for skillion roofs</entry></row><row><entry>≥10° and &lt;75° </entry><entry>7,000 mm<sup id="_300708cb-ebdd-4b1c-8e4a-4c0d3834364f">2</sup>/m provided at the eaves or low level and 5,000 mm<sup id="_fe15814a-2655-4527-b761-91274e66ae68">2</sup>/m provided at high level or ridge</entry></row></tbody></tgroup></table><desc-note id="_b7716b77-e7df-4059-b015-07db12d627dd" title="Notes"><ol outputclass="numbered"><li id="_c2f1fdfc-3777-44c7-a8f0-9b502583e4ab">Ventilation openings are specified as a minimum free open area per metre length. The longest total plan dimension is based on the roof length irrespective of the number of storeys beneath. </li><li id="_19710154-9daa-45fa-be60-52c79b342efd">Total low level ventilation openings are calculated based on twice the longest total plan dimension of the roof, except for mono pitch or skillion roofs that are calculated based on the longest total plan dimension of the roof. Total high level ventilation is calculated based on the longest total plan dimension of the roof.</li><li id="_aecb52f7-230e-4ad3-9621-12385a991cff">High level openings are openings provided at the ridge or not more than 900 mm below the ridge or highest point of the roof space, measured vertically or 1/3 of the height of the roof below highest point of the roof, whichever is least.</li></ol></desc-note></table-reference>