<?xml version="1.0" encoding="UTF-8" standalone="no"?><table-reference xmlns:xt="urn:xpressauthor:trackchanges" graph="None" id="_fd3dc8c8-9367-4a7c-af54-b645322dda6c"><num>J6D11c</num><title id="_3119678c-28d6-4eb4-8174-2663e15153dc">Minimum climate specific part load value for a connected group of air-cooled chiller plant</title><table id="_849cce16-6d0c-4928-86b8-3ecce2d83deb" keycol="1"><tgroup cols="3"><colspec colname="001" colnum="1" colwidth="144.00*"/><colspec colname="002" colnum="2" colwidth="144.00*"/><colspec colname="003" colnum="3" colwidth="144.00*"/><thead><row><entry><xref format="dita" href="/tmp/QppServer/Publishing/d5440ff9-b49a-4154-8539-afc815034863/1458_0.16.0.xml#_0d25cef7-0651-40ea-a0e6-3d3db1191e24" id="_d16bd368-b274-4311-b2a1-8f431fe0c3cf" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">Climate zone</xref></entry><entry>Design load not greater than 900 kW</entry><entry>Design load greater than 900 kW</entry></row></thead><tbody><row><entry>1</entry><entry>4.1</entry><entry>3.9</entry></row><row><entry>2</entry><entry>4.8</entry><entry>4.5</entry></row><row><entry>3</entry><entry>4.3</entry><entry>4.1</entry></row><row><entry>4</entry><entry>4.9</entry><entry>4.5</entry></row><row><entry>5</entry><entry>5.1</entry><entry>4.8</entry></row><row><entry>6</entry><entry>5.4</entry><entry>5.0</entry></row><row><entry>7</entry><entry>5.2</entry><entry>4.9</entry></row><row><entry>8</entry><entry>5.6</entry><entry>5.5</entry></row></tbody></tgroup></table></table-reference>