<?xml version="1.0" encoding="UTF-8" standalone="no"?><?Xpress productLine="ncc-clause" ?><clause xmlns:xt="urn:xpressauthor:trackchanges" id="_7933c192-8b7d-48d6-ac05-13b5c93401f4" outputclass="ncc-clause"><meta><facet building="Class 1a"/><facet building="Class 1b"/><facet building="Class 10a"/><facet building="Class 10b"/><facet building="Class 10c"/></meta><sptc>S19C11</sptc><title id="_d5f8a473-b042-411a-8d6f-13c6bbaf07a6">Ventilation and power supply for a fire control room</title><archive-num/><subclause id="_9b4730fe-dd3b-4234-806f-7334e2d2d6c3" outputclass="subclause"><title id="_5a88b1e4-e5fc-40c2-a40d-6bb7702f996d">SubClause</title><num>1</num><p>A fire control room must be ventilated by—</p><ol outputclass="alpha"><li id="_fb4f44fc-1f64-40d7-82da-6bb234bcde61">natural ventilation from a <xref format="dita" href="/tmp/QppServer/Publishing/1c3f2f74-4ee1-4cdd-b1b4-53c91069d002/1525_29.1.0.xml#_48631093-d96b-4a40-a86d-7ffae028f24d" id="_335105ad-61f1-4f82-8467-253860c3f2b0" scope="local" type="abcb-glossentry">window</xref> or doorway in an <xref format="dita" href="/tmp/QppServer/Publishing/1c3f2f74-4ee1-4cdd-b1b4-53c91069d002/1267_2.3.0.xml#_d87c7cc0-d0b0-40ab-9a5b-d070ed6e115e" id="_5fbd3c13-8ef8-400a-ae43-fae2d3ca9f82" scope="local" type="abcb-glossentry">external wall</xref> of the building which opens directly into the fire control room from a road or <xref format="dita" href="/tmp/QppServer/Publishing/1c3f2f74-4ee1-4cdd-b1b4-53c91069d002/1385_0.4.0.xml#_b4a20ca6-0197-4381-9e50-85c757fa574f" id="_62a9b17b-3089-40e2-9a99-80b3db11266d" scope="local" type="abcb-glossentry">open space</xref>; or</li><li id="_ef03876d-7fc6-40b5-bfcd-a5b89b7625c4">a pressurisation system that only serves the fire control room, and—<ol><li>is installed in accordance with AS 1668.1, except airflow rates nominated by clause 10.3 are replaced with not less than 30 air changes per hour, as though the room is a <xref format="dita" href="/tmp/QppServer/Publishing/1c3f2f74-4ee1-4cdd-b1b4-53c91069d002/1285_2.1.0.xml#_c71e675e-d6e1-4612-8e59-381a56e224a8" id="_30886d50-2b21-40e5-bfd4-51db1d704c91" scope="local" type="abcb-glossentry">fire-isolated stairway</xref>; and</li><li>is activated <xref format="dita" href="/tmp/QppServer/Publishing/1c3f2f74-4ee1-4cdd-b1b4-53c91069d002/1199_0.7.0.xml#_ac370c9b-7389-4daa-ac5b-338e11dc43e7" id="_45348b8f-21db-4e69-8458-cf0c203098ed" scope="local" type="abcb-glossentry">automatically</xref> by operation of the fire alarm, or sprinkler system complying with <xref format="dita" href="/tmp/QppServer/Publishing/1c3f2f74-4ee1-4cdd-b1b4-53c91069d002/167_0.9.0.xml#_481171d2-3952-490d-b64d-c3d3f5d7825a" id="_70cb8d39-71c7-4265-8f75-0c1a10b0e1ac" scope="local" type="specification">Specification 17</xref>, installed in the building and manually by an over-riding control in the room; and</li><li>has fans, motors and ductwork that form part of the system but not contained within the fire control room protected by enclosing construction with an FRL of not less than 120/120/120; and</li><li>has any electrical supply to the fire control room or equipment necessary for its operation connected to the supply side of the main disconnection switch for the building.</li></ol></li></ol></subclause><subclause id="_b08898cb-1c86-4757-ac8b-aeb284802e49" outputclass="subclause"><title id="_2c04b4e9-e365-4621-960a-51c568a09346">SubClause</title><num>2</num><p>No openable devices, other than necessary doorways, pressure controlled relief louvres and <xref format="dita" href="/tmp/QppServer/Publishing/1c3f2f74-4ee1-4cdd-b1b4-53c91069d002/1525_29.1.0.xml#_48631093-d96b-4a40-a86d-7ffae028f24d" id="_e5cc3c9e-1042-407a-af22-cbfd3384b231" scope="local" type="abcb-glossentry">windows</xref> that are openable by a key, must be constructed in the fire control room.</p></subclause></clause>