<?xml version="1.0" encoding="UTF-8" standalone="no"?><table-reference xmlns:xt="urn:xpressauthor:trackchanges" graph="None" id="_e89325a0-4686-4e99-b2d4-d206499eec16"><num>J6D11b</num><title id="_795760fe-0a74-4523-9283-2be03e3f8fc7">Minimum climate specific part load value for a connected group of water-cooled chiller plant</title><table id="_5000d100-1ed0-49ab-b413-eecd0baf2aa0" keycol="1"><tgroup cols="5"><colspec colname="001" colnum="1" colwidth="86.40*"/><colspec colname="004" colnum="2" colwidth="86.40*"/><colspec colname="005" colnum="3" colwidth="86.40*"/><colspec colname="002" colnum="4" colwidth="86.40*"/><colspec colname="003" colnum="5" colwidth="86.40*"/><thead><row><entry><xref format="dita" href="/tmp/QppServer/Publishing/1c3f2f74-4ee1-4cdd-b1b4-53c91069d002/1458_0.16.0.xml#_0d25cef7-0651-40ea-a0e6-3d3db1191e24" id="_06c9a8df-5af8-486c-af04-59f8a1f2b5a1" referencetype="Text" scope="local" synctargettext="false" type="abcb-glossentry">Climate zone</xref></entry><entry>Design load not greater than 450 kW</entry><entry>Design load greater than 450 kW to 900 kW</entry><entry>Design load greater than 900 kW to 2,400 kW</entry><entry>Design load greater than 2,400 kW</entry></row></thead><tbody><row><entry>1</entry><entry>5.2</entry><entry>6.2</entry><entry>6.4</entry><entry>6.8</entry></row><row><entry>2</entry><entry>5.7</entry><entry>7.0</entry><entry>7.8</entry><entry>8.4</entry></row><row><entry>3</entry><entry>6.1</entry><entry>8.2</entry><entry>9.5</entry><entry>10.5</entry></row><row><entry>4</entry><entry>6.2</entry><entry>8.1</entry><entry>9.4</entry><entry>10.7</entry></row><row><entry>5</entry><entry>5.9</entry><entry>7.2</entry><entry>8.1</entry><entry>9.2</entry></row><row><entry>6</entry><entry>6.3</entry><entry>8.3</entry><entry>9.5</entry><entry>10.7</entry></row><row><entry>7</entry><entry>6.2</entry><entry>8.2</entry><entry>9.4</entry><entry>10.9</entry></row><row><entry>8</entry><entry>6.4</entry><entry>9.0</entry><entry>10.6</entry><entry>12.8</entry></row></tbody></tgroup></table></table-reference>