<?xml version="1.0" encoding="UTF-8" standalone="no"?><?Xpress productLine="ncc-clause" ?><clause xmlns:xt="urn:xpressauthor:trackchanges" id="_9f3ccfd7-b3a4-4f88-9c64-7c1a4004ab2f" outputclass="ncc-clause"><meta><facet building="Class 1a"/><facet building="Class 1b"/><facet building="Class 4"/><facet building="Class 5"/><facet building="Class 6"/><facet building="Class 7a"/><facet building="Class 7b"/><facet building="Class 8"/><facet building="Class 9a"/><facet building="Class 9b"/><facet building="Class 10a"/><facet building="Class 10b"/><facet building="Class 10c"/></meta><sptc>S28C6</sptc><title id="_4515ebe8-825b-4f6f-af16-8b0cdb681035">Acceptable forms of construction for walls — autoclaved aerated concrete</title><archive-num>2019: Spec F5.2: Table 2</archive-num><subclause id="_f5f4aabe-0ce6-41e4-9c2e-1e84d654cc39" outputclass="subclause"><title id="_cb17d815-25c6-439d-b08b-42fcfbe7d815">SubClause</title><num>1</num><p>Acceptable forms of construction for autoclaved aerated concrete walls are set out in (2) to (5).</p></subclause><subclause id="_f658af73-6a44-4cc4-8401-553dca83914f" outputclass="subclause"><title id="_177296d2-1de3-4676-ab34-fdf4fafb3f46">SubClause</title><num>2</num><p>A 75 mm thick autoclaved aerated concrete wall panel with—</p><ol outputclass="alpha"><li id="_85ef328a-8e7b-4633-bf8c-6926618d552b">a row of 64 mm steel studs at 600 mm centres, spaced 20 mm from the autoclaved aerated concrete wall panel; and</li><li id="_bb837587-b1d1-4d39-b373-3226aa66bfd6">75 mm thick glass wool insulation with a density of 11 kg/m<sup id="_4aecdd60-7869-41ae-b791-e5adbbe40b4f">3</sup> positioned between studs; and</li><li id="_4b388547-0455-4271-aa89-27565f6df26a">one layer of 10 mm moisture resistant plasterboard or 13 mm fire protective grade plasterboard fixed to outside face of studs and outside face of autoclaved aerated concrete wall panel,</li></ol><p>has an R<sub id="_26a28822-0b80-4b86-8b4c-3ef40194e5ad">w</sub> + C<sub id="_ee0cec92-6d38-4e55-a3a7-731b919e732f">tr</sub> of not less than 50 and an R<sub id="_6c826da6-322c-4a89-9bf5-2fdefefa3d54">w</sub> of not less than 50, if constructed as shown in <xref format="dita" href="/tmp/QppServer/Publishing/8bd50c59-637c-4a79-8565-09cd674ed7ed/477_0.6.0.xml#_414efb10-c382-4306-8668-c37b237efbf8" id="_da5e347c-9bea-4ece-8df5-9848daf2ea82" referencetype="Text" scope="local" synctargettext="false" type="image-reference">Figure S28C6a</xref>.</p></subclause><subclause id="_2e706bfa-780a-4d62-a5ec-e4dc2d02e363" outputclass="subclause"><title id="_0096376a-874c-4543-a421-8c132053ca36">SubClause</title><num>3</num><p>A 75 mm thick autoclaved aerated concrete wall panel with—</p><ol outputclass="alpha"><li id="_67d76457-fe96-4c58-bd5b-0ef98ab27217">a row of 64 mm steel studs at 600 mm centres, spaced 35 mm from the autoclaved aerated concrete panel wall; and</li><li id="_c3df65f7-6866-4ebd-94c9-77b1df8264b6">28 mm metal furring channels fixed to the outside face of the autoclaved aerated concrete wall panel, with 50 mm thick polyester insulation with a density of 9 kg/m<sup id="_2386756f-ea9a-48e5-8d88-2adb386d9f74">3</sup> positioned between furring channels and one layer of 13 mm fire protective grade plasterboard fixed to furring channels; and</li><li id="_b6832780-183d-406c-8eac-33e48a08b960">105 mm thick glass wool insulation with a density of 7 kg/m<sup id="_c9e4394c-163c-4d4a-926c-1dde57d71705">3</sup> positioned between studs; and</li><li id="_5bbc1678-9e32-43fd-a934-17f737fc68be">one layer of 13 mm fire protective grade plasterboard fixed to the outside face of the studs,</li></ol><p>has an R<sub id="_fd48f57a-b366-47da-8735-5792b6901fcf">w</sub> + C<sub id="_954fbdee-3c66-4d0d-9dfc-3b0a1d62b3ca">tr</sub> of not less than 50 and an R<sub id="_e9d7bb47-b486-40f3-954a-0d5931825a8f">w</sub> of not less than 50, if constructed as shown in <xref format="dita" href="/tmp/QppServer/Publishing/8bd50c59-637c-4a79-8565-09cd674ed7ed/480_0.6.0.xml#_88b35691-95d3-4274-9388-8f423f8d46cd" id="_e9b69919-2abd-42f2-918a-0c7331f38340" referencetype="Text" scope="local" synctargettext="false" type="image-reference">Figure S28C6b</xref>.</p></subclause><subclause id="_46b18e3e-b93b-4d61-be21-f305afc98540" outputclass="subclause"><title id="_acf2405f-19de-4918-8ef6-c6bc701591ad">SubClause</title><num>4</num><p>Two leaves of 75 mm autoclaved aerated concrete wall panel with—</p><ol outputclass="alpha"><li id="_87d46153-9e8a-4f70-85b3-8845dd45be8b">a cavity not less than 30 mm between panels containing 50 mm glass wool insulation with a density of 11 kg/m<sup id="_5cce8192-cf16-4557-acb2-eccef4ecaff3">3</sup>; and</li><li id="_a2919ec7-1ddd-401d-81e6-68bf90bc9834">one layer of 10 mm plasterboard fixed to outside face of each panel,</li></ol><p>has an R<sub id="_bbc188e3-47dc-4e80-8d51-c6dc27712fef">w</sub> + C<sub id="_437755b5-0315-4bfb-b75a-a7f3e2050a61">tr</sub> of not less than 50 and an R<sub id="_8c67d1e2-8664-41df-97fc-e7fdc65288f4">w</sub> of not less than 50, if constructed as shown in <xref format="dita" href="/tmp/QppServer/Publishing/8bd50c59-637c-4a79-8565-09cd674ed7ed/483_0.5.0.xml#_86d9fcde-adcc-41ec-91c2-19b60e7e27e2" id="_bde25849-6335-42b6-a4b4-e6cc74d82612" referencetype="Text" scope="local" synctargettext="false" type="image-reference">Figure S28C6c</xref>.</p></subclause><subclause id="_75f84a3f-fa73-41a5-b709-7a6cc2c35762" outputclass="subclause"><title id="_858f582f-ff2f-469e-9232-a3ea99a11a87">SubClause</title><num>5</num><p>A 75 mm thick autoclaved aerated concrete wall panel with—</p><ol outputclass="alpha"><li id="_c4fc320f-d07c-4cbf-8689-fdfe0ecf41d8">one layer of 10 mm moisture resistant plasterboard on one face; and</li><li id="_f0468b83-b7ba-42ad-8d18-c71a5e341b07">28 mm metal furring channels and resilient mounts, 75 mm polyester insulation with a density of 9 kg/m<sup id="_2c355b07-54ea-47a9-81c9-874ece2dd179">3</sup> and 13 mm fire-protective grade plasterboard fixed to the other face,</li></ol><p>has an R<sub id="_2c12e2d7-8401-41c1-9ed1-8a42ba06c827">w</sub> of not less than 50, if constructed as shown in <xref format="dita" href="/tmp/QppServer/Publishing/8bd50c59-637c-4a79-8565-09cd674ed7ed/487_0.6.0.xml#_afbbcbd5-3eaf-4468-a9bf-621bd99b9f6d" id="_5b7e4f10-a3a3-40b9-9727-4b5813ee6f2e" referencetype="Text" scope="local" synctargettext="false" type="image-reference">Figure S28C6d</xref>.</p></subclause><image-reference conref="/tmp/QppServer/Publishing/8bd50c59-637c-4a79-8565-09cd674ed7ed/477_0.6.0.xml" id="_414efb10-c382-4306-8668-c37b237efbf8"><num/><title id="_5ee6415a-9445-4336-8c6c-394ad22ea96b"/></image-reference><image-reference conref="/tmp/QppServer/Publishing/8bd50c59-637c-4a79-8565-09cd674ed7ed/480_0.6.0.xml" id="_88b35691-95d3-4274-9388-8f423f8d46cd"><num/><title id="_9615b6ca-71ab-476b-9071-e7f334f5e97d"/></image-reference><image-reference conref="/tmp/QppServer/Publishing/8bd50c59-637c-4a79-8565-09cd674ed7ed/483_0.5.0.xml" id="_86d9fcde-adcc-41ec-91c2-19b60e7e27e2"><num/><title id="_187503c7-dff9-4f08-8060-cf8a1cd301a3"/></image-reference><image-reference conref="/tmp/QppServer/Publishing/8bd50c59-637c-4a79-8565-09cd674ed7ed/487_0.6.0.xml" id="_afbbcbd5-3eaf-4468-a9bf-621bd99b9f6d"><num/><title id="_f468be15-e7a3-4f47-9380-5ebd60985503"/></image-reference></clause>